# Pole configuration

This library contains pole configurations for California. These are identified using the standard pole nomenclature, i.e., `<type>-<material>-<height>/<class>`. 

# Wood poles

The following are valid `WOOD` power poles

For wood pole details see [National Wood Pole Standard Overview](https://woodpoles.org/portals/2/documents/WoodPoleCode_Overview.pdf)

| Name | Pole Type | Design Ice Thickness | Design Wind Loading | Design Temperature | Overload Factor Vertical | Overload Factor Transverse General | Overload Factor Transverse Crossing | Overload Factor Transverse Wire | Overload Factor Longitudinal General | Overload Factor Longitudinal Deadend | Strength Factor 250b Wood | Strength Factor 250b Support | Strength Factor 250c Wood | Strength Factor 250c Support | Pole Length | Pole Depth | Ground Diameter | Top Diameter | Fiber Strength | Repair Time | Degradation Rate | Treatment Method | Material Density | Wind Overdesign |
| ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- |
| WOOD-C-45/5 | WOOD | 0.25 in | 4 psi | 15 degF | 1.9 | 1.75 | 2.2 | 1.65 | 1 | 1.3 | 0.85 | 1 | 0.75 | 1 | 45 ft | 4.5 ft | 10.3503 in | 6.05096 in | 8000 psi | 1 h | 0 in/yr | NONE | 35 lb/cf | 1 pu |
| WOOD-SP-45/4 | WOOD | 0.25 in | 4 psi | 15 degF | 1.9 | 1.75 | 2.2 | 1.65 | 1 | 1.3 | 0.85 | 1 | 0.75 | 1 | 45 ft | 6.5 ft | 11.1465 in | 6.6879 in | 8000 psi | 1 h | 0 in/yr | NONE | 35 lb/cf | 1 pu |
| WOOD-DF-45/4 | WOOD | 0.25 in | 4 psi | 15 degF | 1.9 | 1.75 | 2.2 | 1.65 | 1 | 1.3 | 0.85 | 1 | 0.75 | 1 | 45 ft | 6.5 ft | 11.1465 in | 6.6879 in | 8000 psi | 1 h | 0 in/yr | NONE | 35 lb/cf | 1 pu |
| WOOD-NP-45/4 | WOOD | 0.25 in | 4 psi | 15 degF | 1.9 | 1.75 | 2.2 | 1.65 | 1 | 1.3 | 0.85 | 1 | 0.75 | 1 | 45 ft | 6.5 ft | 11.7834 in | 6.6879 in | 6600 psi | 1 h | 0 in/yr | NONE | 35 lb/cf | 1 pu |
| WOOD-JP-45/4 | WOOD | 0.25 in | 4 psi | 15 degF | 1.9 | 1.75 | 2.2 | 1.65 | 1 | 1.3 | 0.85 | 1 | 0.75 | 1 | 45 ft | 6.5 ft | 11.7834 in | 6.6879 in | 6600 psi | 1 h | 0 in/yr | NONE | 35 lb/cf | 1 pu |
| WOOD-LP-45/4 | WOOD | 0.25 in | 4 psi | 15 degF | 1.9 | 1.75 | 2.2 | 1.65 | 1 | 1.3 | 0.85 | 1 | 0.75 | 1 | 45 ft | 6.5 ft | 11.7834 in | 6.6879 in | 6600 psi | 1 h | 0 in/yr | NONE | 35 lb/cf | 1 pu |
| WOOD-WP-45/4 | WOOD | 0.25 in | 4 psi | 15 degF | 1.9 | 1.75 | 2.2 | 1.65 | 1 | 1.3 | 0.85 | 1 | 0.75 | 1 | 45 ft | 6.5 ft | 12.2611 in | 6.6879 in | 6000 psi | 1 h | 0 in/yr | NONE | 35 lb/cf | 1 pu |
| WOOD-WC-45/4 | WOOD | 0.25 in | 4 psi | 15 degF | 1.9 | 1.75 | 2.2 | 1.65 | 1 | 1.3 | 0.85 | 1 | 0.75 | 1 | 45 ft | 6.5 ft | 12.2611 in | 6.6879 in | 6000 psi | 1 h | 0 in/yr | NONE | 35 lb/cf | 1 pu |
| WOOD-EC-45/4 | WOOD | 0.25 in | 4 psi | 15 degF | 1.9 | 1.75 | 2.2 | 1.65 | 1 | 1.3 | 0.85 | 1 | 0.75 | 1 | 45 ft | 6.5 ft | 14.0127 in | 6.6879 in | 4000 psi | 1 h | 0 in/yr | NONE | 35 lb/cf | 1 pu |
