| Name | Connect Type | Band Center | Band Width | Time Delay | Dwell Time | Raise Taps | Lower Taps | Current Transducer Ratio | Power Transducer Ratio | Compensator R Setting A | Compensator R Setting B | Compensator R Setting C | Compensator X Setting A | Compensator X Setting B | Compensator X Setting C | Ct Phase | Pt Phase | Regulation | Control Level | Control | Reverse Flow Control | Type | Tap Pos A | Tap Pos B | Tap Pos C |
| ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- | ---- |
| WYE_WYE-7200V-120V-INDIVIDUAL-OUTPUT_VOLTAGE | WYE_WYE | 7200 V | 120 V | 30 s | 0 s | 16 | 16 | 0 pu | 0 pu | 0 V | 0 V | 0 V | 0 V | 0 V | 0 V | CBA | CBA | 0.1 % | INDIVIDUAL | OUTPUT_VOLTAGE | LOCK_NONE | B | 0 | 0 | 0 |
| WYE_WYE-7500V-60V-INDIVIDUAL-OUTPUT_VOLTAGE | WYE_WYE | 7500 V | 60 V | 30 s | 0 s | 16 | 16 | 0 pu | 0 pu | 0 V | 0 V | 0 V | 0 V | 0 V | 0 V | CBA | CBA | 0.1 % | INDIVIDUAL | OUTPUT_VOLTAGE | LOCK_NONE | B | 0 | 0 | 0 |
| WYE_WYE-7216V-120V-INDIVIDUAL-OUTPUT_VOLTAGE | WYE_WYE | 7216 V | 120 V | 30 s | 0 s | 16 | 16 | 0 pu | 0 pu | 0 V | 0 V | 0 V | 0 V | 0 V | 0 V | CBA | CBA | 0.1 % | INDIVIDUAL | OUTPUT_VOLTAGE | LOCK_NONE | B | 0 | 0 | 0 |
| WYE_WYE-7200V-120V-INDIVIDUAL-MANUAL | WYE_WYE | 7200 V | 120 V | 30 s | 0 s | 16 | 16 | 0 pu | 0 pu | 0 V | 0 V | 0 V | 0 V | 0 V | 0 V | CBA | CBA | 0.1 % | INDIVIDUAL | MANUAL | LOCK_NONE | B | 0 | 0 | 0 |
| WYE_WYE-20748V-332V-INDIVIDUAL-OUTPUT_VOLTAGE | WYE_WYE | 20748 V | 332 V | 30 s | 0 s | 16 | 16 | 0 pu | 0 pu | 0 V | 0 V | 0 V | 0 V | 0 V | 0 V | CBA | CBA | 0.1 % | INDIVIDUAL | OUTPUT_VOLTAGE | LOCK_NONE | B | 0 | 0 | 0 |
| WYE_WYE-7967V-133V-INDIVIDUAL-OUTPUT_VOLTAGE | WYE_WYE | 7967 V | 133 V | 30 s | 0 s | 16 | 16 | 0 pu | 0 pu | 0 V | 0 V | 0 V | 0 V | 0 V | 0 V | CBA | CBA | 0.1 % | INDIVIDUAL | OUTPUT_VOLTAGE | LOCK_NONE | B | 0 | 0 | 0 |
| WYE_WYE-7970V-132V-INDIVIDUAL-OUTPUT_VOLTAGE | WYE_WYE | 7970 V | 132 V | 30 s | 0 s | 16 | 16 | 0 pu | 0 pu | 0 V | 0 V | 0 V | 0 V | 0 V | 0 V | CBA | CBA | 0.1 % | INDIVIDUAL | OUTPUT_VOLTAGE | LOCK_NONE | B | 0 | 0 | 0 |
| WYE_WYE-13773V-220V-INDIVIDUAL-OUTPUT_VOLTAGE | WYE_WYE | 13773 V | 220 V | 30 s | 0 s | 16 | 16 | 0 pu | 0 pu | 0 V | 0 V | 0 V | 0 V | 0 V | 0 V | CBA | CBA | 0.1 % | INDIVIDUAL | OUTPUT_VOLTAGE | LOCK_NONE | B | 0 | 0 | 0 |
| WYE_WYE-7967V-132V-INDIVIDUAL-OUTPUT_VOLTAGE | WYE_WYE | 7967 V | 132 V | 30 s | 0 s | 16 | 16 | 0 pu | 0 pu | 0 V | 0 V | 0 V | 0 V | 0 V | 0 V | CBA | CBA | 0.1 % | INDIVIDUAL | OUTPUT_VOLTAGE | LOCK_NONE | B | 0 | 0 | 0 |
| WYE_WYE-14975V-240V-INDIVIDUAL-OUTPUT_VOLTAGE | WYE_WYE | 14975 V | 240 V | 30 s | 0 s | 16 | 16 | 0 pu | 0 pu | 0 V | 0 V | 0 V | 0 V | 0 V | 0 V | CBA | CBA | 0.1 % | INDIVIDUAL | OUTPUT_VOLTAGE | LOCK_NONE | B | 0 | 0 | 0 |
| WYE_WYE-7500V-120V-INDIVIDUAL-OUTPUT_VOLTAGE | WYE_WYE | 7500 V | 120 V | 30 s | 0 s | 16 | 16 | 0 pu | 0 pu | 0 V | 0 V | 0 V | 0 V | 0 V | 0 V | CBA | CBA | 0.1 % | INDIVIDUAL | OUTPUT_VOLTAGE | LOCK_NONE | B | 0 | 0 | 0 |
| WYE_WYE-19918V-332V-INDIVIDUAL-OUTPUT_VOLTAGE | WYE_WYE | 19918 V | 332 V | 30 s | 0 s | 16 | 16 | 0 pu | 0 pu | 0 V | 0 V | 0 V | 0 V | 0 V | 0 V | CBA | CBA | 0.1 % | INDIVIDUAL | OUTPUT_VOLTAGE | LOCK_NONE | B | 0 | 0 | 0 |
| WYE_WYE-14435V-120.3V-INDIVIDUAL-OUTPUT_VOLTAGE | WYE_WYE | 14435 V | 120.3 V | 30 s | 0 s | 16 | 16 | 0 pu | 0 pu | 0 V | 0 V | 0 V | 0 V | 0 V | 0 V | CBA | CBA | 0.1 % | INDIVIDUAL | OUTPUT_VOLTAGE | LOCK_NONE | B | 0 | 0 | 0 |
| WYE_WYE-14376V-240V-INDIVIDUAL-OUTPUT_VOLTAGE | WYE_WYE | 14376 V | 240 V | 30 s | 0 s | 16 | 16 | 0 pu | 0 pu | 0 V | 0 V | 0 V | 0 V | 0 V | 0 V | CBA | CBA | 0.1 % | INDIVIDUAL | OUTPUT_VOLTAGE | LOCK_NONE | B | 0 | 0 | 0 |
